# База регистров Modbus RTU модуля Smart

## Таблица 1 - Настройка COM

| Адрес | 1 |
|---|---|
| Скорость | 9600 бод |
| Данные | 8 бит |
| Контроль четности | НЕТ |
| Стоп бит | 1 |

## Holding registers

R – параметр предназначенный для чтения  
W – параметр предназначенный для записи  
F – параметр сохраняется во внутреннюю память устройства;  
Е – параметр хранится в EEPROM памяти. «-» – параметр обнуляется при перезагрузке устройства;

## Таблица 2 – Holding Registers

| Адрес | Описание | R/W | сохранение во FLASH | Значение по умолчанию/диапазон значений |
|---|---|---|---|---|
| 0 | Тип устройства<br>0x4246 – Neptun Smart SE<br>0x4346 – Neptun Smart<br>0x4446 – Dilwis Smart<br>0x4546 – Neptun Smart+ | R | - | 0x4246 |
| 1 | Резерв | | | - |
| 2 | | | | - |
| 3 | | | | - |
| 4 | Версия ПО (*Major. Minor. Patch*) и печатной платы<br>бит 3…0 – Patch<br>бит 7…4 – Minor<br>бит 11…8 – Major<br>бит 15…12 – версия печатной платы | R | - | ПО: 1.0.0<br>PCB: 1 |
| 5 | Адрес устройства в сети MODBUS | R<br>W | F | 1 |
| 6 | 0 – 1200<br>1 – 2400<br>2 – 4800<br>3 – 9600<br>4 – 19200<br>5 – 38400<br>6 – 57600<br>7 – 115200 | R<br>W | F | 3 |
| 7 | Статус кранов первой группы. Биты 0, 1 для крана 1 и 3, 4 для крана 2<br>0x00 – статус не определён<br>0x01 – кран исправен<br>0x02 – обрыв линии (кран не подключен)<br>0x04 – закисание крана<br><br>Биты 7 – 4 / 3 – 0<br>Кран 2 / Кран 1 | R | - | - |
| 8 | Статус кранов второй группы (аналогично параметру 7) | R | - | - |
| 9 | Время подачи напряжения питания на краны в минутах<br>1 – минимальное значение, 10 – максимальное значение | R<br>W | F | 1 |
| 10 | Конфигурация реле<br><br>Биты 0, 1:<br>0 – не переключать<br>1 – переключать по сработки тревоги в первой зоне<br>2 – переключать по сработки тревоги во второй зоне<br>3 – переключать по сработки тревоги в любой зоне<br><br>Биты 2, 3:<br>0 – не переключать<br>1 – переключать по закрыванию кранов в первой зоне<br>2 – переключать по закрыванию кранов во второй зоне<br>3 – переключать по закрыванию кранов в любой зоне | R<br>W | F | 0 |
| 11 | Напряжение питания в милливольтах | R | - | - |
| 12 | Тип проводной линии 1, подключены:<br>0 – датчик<br>1 – кнопка, переключение крана по падающему фронту<br>2 – ключ (кнопка с удержанием), переключение крана по уровню сигнала: HIGH – открыт, LOW - закрыт | R<br>W | F | |
| 13 | Конфигурация проводной линии 1 при сработке (закрытие в случае датчиков, переключение состояния в случае кнопки, закрытие/открытие в случае переключателя)<br>1 – закрытие первой группы (только в двузонном режиме)<br>2 – закрытие второй группы (только в двузонном режиме)<br>3 – закрытие обеих групп | R<br>W | F | |
| 14 | Тип проводной линии 2 (аналогично параметру 12) | R<br>W | F | |
| 15 | Конфигурация проводной линии 2 (аналогично параметру 13) | R<br>W | F | |
| 16 | Тип проводной линии 3 (аналогично параметру 12) | R<br>W | F | |
| 17 | Конфигурация проводной линии 3 (аналогично параметру 13) | R<br>W | F | |
| 18 | Тип проводной линии 4 (аналогично параметру 12) | R<br>W | F | |
| 19 | Конфигурация проводной линии 4 (аналогично параметру 13) | R<br>W | F | |
| 20 | Статус проводных линий<br>бит 0: 0 - нет тревоги / 1-есть тревога<br>бит 1: 0 - нет тревоги / 1-есть тревога<br>бит 2: 0 - нет тревоги / 1-есть тревога<br>бит 3: 0 - нет тревоги / 1-есть тревога | R | - | |
| 21 | Число подключенных к линии 1 датчиков | R | F | |
| 22 | Число подключенных к линии 2 датчиков | R | F | |
| 23 | Число подключенных к линии 3 датчиков | R | F | |
| 24 | Число подключенных к линии 4 датчиков | R | F | |
| 25 | Ошибки проводных линий:<br>биты 0, 1: линия 1<br>биты 2, 3: линия 2<br>биты 4, 5: линия 3<br>биты 6, 7: линия 4<br><br>В каждой группе битов:<br>0 – ошибок не обнаружено<br>1 – потеря датчика<br>2 – обнаружен датчик<br>3 – короткое замыкание | R | - | |
| 26 | Число подключенных радиодатчиков | R | F | |
| 27 | Конфигурация радиодатчика 1<br>При сработки:<br>1 – закрытие первой группы<br>2 – закрытие второй группы<br>3 – закрытие обеих групп | R<br>W | F | |
| 28 - 76 | Конфигурация радиодатчиков 2 – 50 (аналогично параметру 27)<br>байт 1 – настройка датчика n<br>байт 2 – настройка датчика n + 1 | R<br>W | F | |
| 77 | Информация по радиодатчику 1<br><br>Байт 0: уровень напряжения батареи в процентах<br><br>Байт 1:<br>Бит 0 — протечка<br>Бит 1 — разряд батареи<br>Бит 2 — потеря датчика<br>Биты 3 – 5 — уровень сигнала:<br>0 – нет связи<br>1 – слабый сигнал<br>2 – средний сигнал<br>3 – хороший сигнал<br>4 – отличный сигнал<br>Биты 6, 7 — резерв | R | F | |
| 78 - 126 | Информация по радиодатчикам 2 - 50 | R | F | |
| 127 | Адрес радиодатчика 1 | R | - | |
| 128 - 176 | Адреса радиодатчиков 2 - 50 | R | - | |
| 177 | Показания счётчика 1 младшее слово | R<br>W | E | |
| 178 | Показания счётчика 1 старшее слово | R<br>W | E | |
| 179 | Шаг счётчика 1 | R<br>W | E | |
| 180 - 188 | Аналогично для счётчиков 2 – 4: показания и шаг | R<br>W | E | |
| 189 | Карта подключичных модулей расширения.<br><br>Байт 0 — Слот 1<br>Байт 1 — Слот 2<br><br>0 – модуль не обнаружен;<br>1 – модуль радиодатчиков Lora;<br>2 – модуль RS-485;<br>3 – модуль Ethernet;<br>4 – модуль импульсных счётчиков;<br>5 – модуль Tuya;<br>6 – модуль _____;<br>7 – модуль _____. | R | - | |
| 190 - 192 | Резерв | | | |
| 193 | Верхний порог чувствительности ELP, миллилитры | R<br>W | F | 100…20000 |
| 194 | Промежуток контрольного времени ELP, минуты | R<br>W | F | 20…600 |
| 195 | Коды ошибок устройства<br>0x0000 – Ошибок не выявлено<br>0x0001 – Ошибка цифрового счётчика<br>0x0002 – Модуль Tuya установлен в слот, который его не поддерживает (на плате уже установлен модуль Tuya); модуль Tuya не отвечает на запросы (неисправен).<br>0x0004 – Неисправен трансивер LoRa<br>0x0008 – Установлен модуль Ethernet, который не поддерживается устройством<br>0x0010 – Неисправен модуль счётчиков (ошибка инициализации)<br>0x0020 – Ошибка определения состава модулей или КЗ на линии питания модулей (неисправность на уровне слота)<br>0x0040 – Дублируются модули (для всех, кроме счётчиков)<br>0x0080 – Установлен неизвестный модуль (неисправность на уровне модуля)<br>0x0100 – Ошибка конфигурации модуля<br>0x0200 – Ошибка проводного датчика (обнаружен/потерян)<br>0x0400 – Напряжение питания вне рабочего диапазона<br>0x0800 – Неисправность крана группы 1<br>0x1000 – Неисправность крана группы 2<br>0x2000 – Ошибка радиодатчика<br>0x4000 – Ошибка сохранения параметров во Flash память<br>0x8000 – Резерв | R | - | |
| 196 | Перезагрузка устройства | R<br>W | - | |
| 197 | Время работы звукового сигнала в случае обнаружения протечки<br>0 – звук выключен<br>255 и более, всегда включен | R<br>W | F | |
| 198 | Тип цифрового счётчика 1 | R | F | |
| 199 | Серийный номер цифрового счётчика 1 слово 1 | R | F | |
| 200 | Серийный номер цифрового счётчика 1 слово 2 | R | F | |
| 201 | Серийный номер цифрового счётчика 1 слово 3 | R | F | |
| 202 | Показания цифрового счётчика 1 младшее слово | R | F | |
| 203 | Показания цифрового счётчика 1 старшее слово | R | F | |
| 204 - 245 | Аналогично для цифровых счётчиков 2 – 8: тип, серийный номер и показания | R | F | |

# Coils

## Таблица 3 - Coils

| Адрес | Описание | R/W | сохранение во FLASH | Значение по умолчанию |
|---|---|---|---|---|
| 0 | Режим мойки пола<br>0 – выключен<br>1 – включен | RW | - | 0 |
| 1 | Двузонный режим работы<br>0 – выключен<br>1 – включен | RW | F | 0 |
| 2 | Состояние кранов первой группы (определено после цикла открытия/закрытия)<br>0 – закрыты<br>1 – открыты | RW | F | - |
| 3 | Состояние кранов второй группы (определено после цикла открытия/закрытия)<br>0 – закрыты<br>1 – открыты | RW | F | - |
| 4 | Закрывать краны при потере проводного или радиоканального датчика<br>0 – не закрывать при потере<br>1 – закрывать при потере | RW | F | 0 |
| 5 | Закрывать краны при низком напряжении питания<br>0 – нет<br>1 – да | RW | F | 1 |
| 6 | Блокировка клавиатуры<br>0 – выключена<br>1 – включена | RW | F | 0 |
| 7 | Включение функции обратной связи (контроль состояния) проводных датчиков и кранов<br>0 – выключена<br>1 – включена | RW | F | 0 |
| 8 | Сброс состояния тревога<br>0 – нет<br>1 – сбросить состояние тревога | RW | - | 0 |
| 9 | Перевести прибор в режим регистрации радиодатчиков<br>0 – нормальный режим работы<br>1 – режим регистрации радиодатчиков | RW | - | 0 |
| 10 | Обновить конфигурацию прибора (провести калибровку обратной связи)<br>0 – нет<br>1 – да | RW | - | 0 |
| 11 | Включение импульсного счётчика 1<br>0 – выключен<br>1 – включен | RW | F | - |
| 12 | Режим импульсного счетчика 1<br>0 – обычный<br>1 – NAMUR | RW | F | - |
| 13 - 18 | Аналогично для счётчиков 2 – 4: включение и режим | RW | F | - |
| 19 - 25 | Резерв | - | | - |
| 26 | Включить режим определения микропротечек ELP<br>0 – режим выключен<br>1 – режим включен | RW | F | |
| 27 | Закрывать краны при обнаружении микропротечки | | | |

# Discrete inputs

## Таблица 4 - Discrete inputs

| Адрес | Описание | R | Значение по умолчанию |
|---|---|---|---|
| 0 | Режим мойки пола<br>0 – выключен<br>1 – включен | R | 0 |
| 1 | Тревога по первой группе кранов<br>0 – нет<br>1 – есть | R | 0 |
| 2 | Тревога по второй группе кранов<br>0 – нет<br>1 – есть | R | 0 |
| 3 | Разряд батареи беспроводного датчика (при разряде любого из датчиков)<br>0 – нет<br>1 – есть | R | 0 |
| 4 | Потеря беспроводного датчика (при потере любого из датчиков)<br>0 – нет<br>1 – есть | R | 0 |
| 5 | Первая группа кранов закрыта из-за потери датчика протечки в двузонном режиме (проводного или радиоканального)<br>0 – нет<br>1 – да | R | 0 |
| 6 | Первая группа кранов закрыта из-за потери датчика протечки в двузонном режиме (проводного или радиоканального)<br>0 – нет<br>1 – да | R | 0 |
| 7 | Напряжение питания вне рабочего диапазона<br>0 – нет<br>1 – да | R | 0 |
| 8 | Состояние кранов первой группы (определено после цикла открытия/закрытия)<br>0 – закрыты<br>1 – открыты | R | 0 |
| 9 | Состояние кранов второй группы (определено после цикла открытия/закрытия)<br>0 – закрыты<br>1 – открыты | R | 0 |
| 10 | Двузонный режим работы<br>0 – нет<br>1 – да | R | 0 |
| 11 | Блокировка клавиатуры<br>0 – выключена<br>1 – включена | R | 0 |
| 12 | Включение функции обратной связи (контроль состояния) проводных датчиков и кранов<br>0 – выключена<br>1 – включена | R | 0 |
| 13 | Потеря проводного датчика протечки линии 1<br>0 – нет<br>1 – есть | R | 0 |
| 14 | Обнаружение проводного датчика протечки линии 1<br>0 – нет<br>1 – есть | R | 0 |
| 15 | Короткое замыкание проводной линии 1<br>0 – нет<br>1 – есть | R | 0 |
| 16 - 24 | Аналогично для проводных линий 2 – 4: потеря датчика, обнаружение датчика и короткое замыкание линии | R | 0 |
| 25 | Состояние проводной линии 1<br>0 – нет сигнала<br>1 – есть сигнал | R | 0 |
| 26 - 28 | Аналогично для проводных линий 2 - 4<br>0 – нет сигнала<br>1 – есть сигнал | R | 0 |
| 29 | Режим регистрации радиодатчиков<br>0 – выключен<br>1 – включен | R | 0 |
| 30, 31 | Резерв | R | 0 |
| 32 | Тревога беспроводного датчика 1<br>0 – нет<br>1 – есть | R | 0 |
| 33 - 81 | Тревога беспроводного датчика 2 – 50<br>0 – нет<br>1 – есть | R | 0 |
| 82 - 95 | Резерв | | 0 |
| 96 | Потеря беспроводного датчика 1<br>0 – нет<br>1 – есть | R | 0 |
| 87 - 145 | Потеря беспроводного датчика 2 – 50<br>0 – нет<br>1 – есть | R | 0 |
| 146 - 159 | Резерв | R | 0 |
| 160 | Включение счётчика 1<br>0 – выключен<br>1 – включен | R | 0 |
| 161 | Тип счётчика 1<br>0 – не определен<br>1 – NAMUR | R | 0 |
| 162 | Ошибки счётчика 1<br>0 – нет<br>1 – есть | R | 0 |
| 163 - 171 | Аналогично для счётчиков 2 – 4: включение счётчика, тип счётчика, ошибки счетчика | R | 0 |
| 172 | Ошибка цифрового счётчика 1<br>0 – исправен<br>1 – ошибка | R | 0 |
| 173 - 179 | Ошибка цифрового счётчика 2 - 8<br>0 – исправен<br>1 – ошибка | R | 0 |
| 180 | Работа режима ELP<br>0 – микропротечек не обнаружено<br>1 – обнаружена микропротечка | R | 0 |
| 181 | Признак включения режима контроля перерасхода<br>0 – режим контроля перерасхода выключен на всех цифровых счётчиках<br>1 – режим контроля перерасхода включен на любом цифровом счётчике | | |
| 182 | Разрешено закрывать краны по перерасходу<br>0 – запрещено<br>1 – разрешено | | |
| 183 | Проверка перерасхода<br>0 – перерасхода не обнаружено<br>1 – обнаружен перерасход | R | 0 |